9521.fds
Generated by PyroSim - Version 2020.2.0520
2020/6/11 上午 02:04:09

&HEAD CHID='9521'/
&TIME T_END=30.0/
&DUMP COLUMN_DUMP_LIMIT=.TRUE., DT_RESTART=100.0, DT_SL3D=0.25/
&RADI RADTMP=300.0/

&MESH ID='Meshes', IJK=54,35,15, XB=0.0,10.8,0.0,7.0,0.0,3.0/

&SPEC ID='CARBON MONOXIDE', LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='CARBON DIOXIDE', LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='NITROGEN', LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='OXYGEN', LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='SOOT', LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='WATER VAPOR', LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='POLYURETHANE', FORMULA='C25H42O6N2'/
&SPEC ID='AIR', BACKGROUND=.TRUE., 
  SPEC_ID(1)='NITROGEN',
  SPEC_ID(2)='OXYGEN', 
  VOLUME_FRACTION(1)=3.76,
  VOLUME_FRACTION(2)=1.0/
&SPEC ID='PRODUCTS_POLY', 
  SPEC_ID(1)='CARBON DIOXIDE',
  SPEC_ID(2)='CARBON MONOXIDE',
  SPEC_ID(3)='NITROGEN',
  SPEC_ID(4)='SOOT',
  SPEC_ID(5)='WATER VAPOR', 
  VOLUME_FRACTION(1)=19.791134,
  VOLUME_FRACTION(2)=0.166587,
  VOLUME_FRACTION(3)=103.401209,
  VOLUME_FRACTION(4)=5.602533,
  VOLUME_FRACTION(5)=20.719873/

&REAC ID='POLYURETHANE',
      HEAT_OF_COMBUSTION=2.62E4,
      FUEL='POLYURETHANE',
      SPEC_ID_NU='AIR','POLYURETHANE','PRODUCTS_POLY',
      NU=-27.234364,-1.0,1.0/

&DEVC ID='Device01', QUANTITY='TEMPERATURE', XYZ=2.6,1.9,2.1/
&DEVC ID='Device02', QUANTITY='TEMPERATURE', XYZ=2.6,1.9,1.8/
&DEVC ID='Device03', QUANTITY='TEMPERATURE', XYZ=2.6,1.9,1.5/
&DEVC ID='Device04', QUANTITY='TEMPERATURE', XYZ=2.6,1.9,1.2/
&DEVC ID='Device05', QUANTITY='TEMPERATURE', XYZ=2.6,1.9,0.9/
&DEVC ID='Device06', QUANTITY='TEMPERATURE', XYZ=2.6,1.9,0.6/
&DEVC ID='Device07', QUANTITY='TEMPERATURE', XYZ=5.5,1.8,2.1/
&DEVC ID='Device08', QUANTITY='TEMPERATURE', XYZ=5.5,1.8,1.8/
&DEVC ID='Device09', QUANTITY='TEMPERATURE', XYZ=5.5,1.8,1.5/
&DEVC ID='Device10', QUANTITY='TEMPERATURE', XYZ=5.5,1.8,1.2/
&DEVC ID='Device11', QUANTITY='TEMPERATURE', XYZ=5.5,1.8,0.9/
&DEVC ID='Device12', QUANTITY='TEMPERATURE', XYZ=5.5,1.8,0.6/
&DEVC ID='Device19', QUANTITY='RADIATIVE HEAT FLUX', XYZ=2.6,1.9,0.0, IOR=3/

&MATL ID='INSULATION',
      FYI='Isolatek BLAZE-SHIELD DC/F - WTC FDS5 Validation',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.1,
      DENSITY=208.0/
&MATL ID='PVC',
      FYI='NISTIR 1013-1 - NIST NRC Validation',
      SPECIFIC_HEAT_RAMP='PVC_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PVC_CONDUCTIVITY_RAMP',
      DENSITY=1380.0,
      EMISSIVITY=0.95/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=23.0, F=1.29/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=50.0, F=1.35/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=75.0, F=1.41/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=100.0, F=1.47/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=125.0, F=1.53/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=150.0, F=1.59/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=23.0, F=0.192/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=50.0, F=0.175/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=75.0, F=0.172/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=100.0, F=0.147/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=125.0, F=0.141/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=150.0, F=0.134/
&MATL ID='Fabric',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.1,
      DENSITY=100.0,
      HEAT_OF_COMBUSTION=1.5E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=1000.0,
      REFERENCE_TEMPERATURE=280.0/
&MATL ID='FOAM',
      FYI='NIST �V Completely Made Up',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.05,
      DENSITY=40.0,
      HEAT_OF_COMBUSTION=3.0E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=800.0,
      REFERENCE_TEMPERATURE=300.0/
&MATL ID='GYPSUM',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.09,
      CONDUCTIVITY=0.17,
      DENSITY=930.0/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/

&SURF ID='Insulation',
      RGB=21,8,246,
      BACKING='VOID',
      MATL_ID(1,1)='INSULATION',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.01/
&SURF ID='PVC',
      RGB=230,212,226,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.01/
&SURF ID='Upholstery',
      RGB=70,93,228,
      BURN_AWAY=.TRUE.,
      BACKING='INSULATED',
      MATL_ID(1,1)='Fabric',
      MATL_ID(2,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=3.0E-5,1.0E-4/
&SURF ID='Gypsum',
      COLOR='WHITE',
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.013/
&SURF ID='Surface01',
      RGB=196,148,43,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.01/
&SURF ID='Fire',
      COLOR='RED',
      HRRPUA=750.0/

&OBST ID='Obstruction', XB=0.0,0.2,4.8,6.2,0.0,2.15, SURF_ID='Insulation'/ 
&OBST ID='Obstruction', XB=3.89,3.99,5.89,5.94,0.0,0.4, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=3.44,3.54,5.89,5.94,0.0,0.4, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=3.44,3.54,6.34,6.39,0.0,0.4, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=3.89,3.99,6.34,6.39,0.0,0.4, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=3.13,3.67,4.79,4.99,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=3.13,3.67,4.54,4.99,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=2.92,3.02,2.51,2.56,0.0,0.42, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=3.37,3.47,2.51,2.56,0.0,0.42, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=3.37,3.47,2.06,2.11,0.0,0.42, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=2.92,3.02,2.06,2.11,0.0,0.42, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=2.92,3.47,2.11,2.56,0.42,0.62, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=0.0,1.5,3.2,3.4,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=0.0,0.2,3.4,4.8,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=0.0,0.2,4.8,6.2,2.15,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=0.8,10.0,6.8,7.0,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.0,10.05,6.2,7.0,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=0.75,0.8,6.2,7.0,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=0.0,0.8,6.2,6.25,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.0,10.8,0.9,1.1,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.0,10.1,5.7,6.2,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.0,10.05,0.0,0.4,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.0,10.1,0.4,0.9,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.0,10.8,5.5,5.7,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=10.3,10.5,1.1,5.5,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=1.5,10.0,0.0,0.2,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=1.3,1.5,0.0,3.4,0.0,2.75, SURF_ID='Gypsum'/ 
&OBST ID='Obstruction', XB=3.86,3.96,2.06,2.11,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=4.31,4.41,2.51,2.56,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.86,3.96,2.51,2.56,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=4.31,4.41,2.06,2.11,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.86,4.41,2.11,2.56,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=3.86,4.41,2.38,2.56,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=5.06,5.16,2.03,2.08,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.46,5.56,2.03,2.08,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.06,5.16,2.48,2.53,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.46,5.56,2.48,2.53,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.06,5.61,2.08,2.53,0.4,0.68, SURF_IDS='Fire','Upholstery','Upholstery'/ 
&OBST ID='Obstruction', XB=5.06,5.61,2.33,2.53,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=6.5,6.6,1.98,2.03,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=7.05,7.15,1.98,2.03,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.5,6.6,2.43,2.48,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=7.05,7.15,2.43,2.48,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.5,7.15,2.03,2.51,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=6.5,7.15,2.31,2.51,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=7.78,7.88,1.86,1.91,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=8.23,8.33,1.86,1.91,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=8.23,8.33,2.34,2.39,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=7.78,7.88,2.34,2.39,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=7.78,8.33,1.91,2.39,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=7.78,8.33,2.19,2.39,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=2.86,2.96,1.09,1.14,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.31,3.41,1.09,1.14,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=2.86,2.96,1.54,1.59,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.31,3.41,1.54,1.59,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=2.86,3.41,1.14,1.59,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=2.86,3.41,1.39,1.59,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=4.07,4.17,1.08,1.13,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=4.52,4.62,1.08,1.13,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=4.07,4.17,1.53,1.58,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=4.52,4.62,1.53,1.58,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=4.07,4.62,1.13,1.58,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=4.07,4.62,1.38,1.58,0.48,1.102087, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=5.15,5.25,1.07,1.12,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.6,5.7,1.07,1.12,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.15,5.25,1.52,1.57,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.6,5.7,1.52,1.57,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=5.15,5.7,1.12,1.57,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=5.15,5.7,1.39,1.57,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=6.41,6.51,1.07,1.12,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.86,6.96,1.07,1.12,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.41,6.51,1.52,1.57,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.86,6.96,1.52,1.57,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.41,6.96,1.12,1.57,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=6.41,6.96,1.39,1.57,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=8.12,8.22,1.03,1.08,0.0,0.34, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=8.65,8.75,1.03,1.08,0.0,0.34, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=8.12,8.22,1.48,1.53,0.0,0.34, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=8.65,8.75,1.48,1.53,0.0,0.34, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=8.12,8.75,1.08,1.53,0.34,0.54, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=8.12,8.75,1.35,1.53,0.41,0.96, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=9.0,9.1,1.1,1.15,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=9.45,9.55,1.1,1.15,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=9.0,9.1,1.55,1.6,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=9.45,9.55,1.55,1.6,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=9.0,9.55,1.15,1.6,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=9.0,9.55,1.4,1.6,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=4.15,4.25,1.23,1.28,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.13,3.23,4.49,4.54,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.57,3.67,4.49,4.54,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.13,3.23,4.94,4.99,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.57,3.67,4.94,4.99,0.0,0.4, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=3.44,3.99,5.94,6.39,0.4,0.68, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=2.92,3.47,2.38,2.56,0.52,1.19, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=3.44,3.99,6.19,6.39,0.48,1.13, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=5.02,6.77,4.26,5.11,0.0,0.5, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=5.02,6.77,4.86,5.11,0.5,0.9, SURF_ID='Upholstery'/ 
&OBST ID='Obstruction', XB=5.9,6.9,5.2,5.85,0.66,0.77, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=1.1,2.0,6.31,6.8,0.0,1.23, SURF_ID='PVC'/ 
&OBST ID='Obstruction', XB=6.7,6.8,5.2,5.85,0.0,0.66, SURF_ID='Surface01'/ 
&OBST ID='Obstruction', XB=6.0,6.1,5.2,5.85,0.0,0.66, SURF_ID='Surface01'/ 

&SLCF QUANTITY='TEMPERATURE', PBY=1.9/
&SLCF QUANTITY='HRRPUV', PBY=1.9/
&SLCF QUANTITY='TEMPERATURE', PBX=5.5/
&SLCF QUANTITY='HRRPUV', PBX=5.5/
&SLCF QUANTITY='VISIBILITY', PBX=5.5/
&SLCF QUANTITY='VISIBILITY', PBZ=2.5/
&SLCF QUANTITY='VISIBILITY', PBY=1.9/


&TAIL /
